<!DOCTYPE html>
<html lang="uk">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Насичення інтегратора і anti-windup</title>
<style>
  :root{
    --ink:#1B2830; --muted:#63737F; --line:#D8DEE3; --tint:#F1F4F6;
    --hot:#C24428; --cold:#1C7293; --gold:#E0A22C; --green:#4F7A4A; --dark:#15222C;
  }
  *{box-sizing:border-box}
  body{margin:0;background:#fff;color:var(--ink);
       font:16px/1.5 Calibri,"Segoe UI",system-ui,sans-serif}
  header{background:var(--dark);color:#fff;padding:18px 26px}
  header h1{margin:0;font:700 24px/1.2 Cambria,Georgia,serif}
  header p{margin:6px 0 0;color:#9BAAB6;font-size:14px}
  nav{display:flex;gap:6px;padding:0 26px;background:var(--dark)}
  nav button{border:0;background:#22323F;color:#C6D2DA;padding:10px 18px;
    border-radius:8px 8px 0 0;font:600 15px Calibri,sans-serif;cursor:pointer}
  nav button.on{background:#fff;color:var(--ink)}
  main{padding:22px 26px 40px}
  .pane{display:none}.pane.on{display:block}
  .wrap{display:flex;gap:26px;align-items:flex-start;flex-wrap:wrap}
  .plot{flex:1 1 560px;min-width:360px}
  .side{flex:0 0 330px;min-width:300px}
  canvas{width:100%;height:auto;display:block;border:1px solid var(--line);border-radius:10px}
  .ctl{margin-bottom:16px}
  .ctl label{display:flex;justify-content:space-between;font-weight:700;font-size:14px;margin-bottom:5px}
  .ctl label span{color:var(--cold);font-variant-numeric:tabular-nums}
  input[type=range]{width:100%;accent-color:#1C7293}
  select{width:100%;padding:7px;border:1px solid var(--line);border-radius:7px;font:15px Calibri,sans-serif}
  .row{display:flex;gap:10px;align-items:center;margin:10px 0;font-size:14px}
  .box{background:var(--tint);border:1px solid var(--line);border-radius:10px;padding:14px 16px;margin-top:14px}
  .box h3{margin:0 0 8px;font:700 16px Cambria,Georgia,serif}
  .box p{margin:0;font-size:14px;color:var(--ink)}
  .read{display:flex;gap:18px;flex-wrap:wrap;margin-top:12px}
  .read div{flex:1 1 120px}
  .read b{display:block;font:700 26px Cambria,Georgia,serif;font-variant-numeric:tabular-nums}
  .read small{color:var(--muted);font-size:12px}
  .warn{background:#FBEDE8;border-color:#EFC9BC}
  .ok{background:#EEF3EC;border-color:#C2D4BD}
  button.act{border:1px solid var(--line);background:#fff;border-radius:8px;padding:8px 14px;
    font:600 14px Calibri,sans-serif;cursor:pointer}
  .key{display:flex;gap:16px;flex-wrap:wrap;font-size:13px;color:var(--muted);margin-top:8px}
  .key i{display:inline-block;width:22px;height:3px;vertical-align:middle;margin-right:6px}
  footer{border-top:1px solid var(--line);margin:0 26px;padding:14px 0 26px;
    display:flex;justify-content:space-between;flex-wrap:wrap;gap:10px;
    font-size:13px;color:var(--muted)}
  footer a{color:var(--cold);text-decoration:none;font-weight:600}
  footer a:hover{text-decoration:underline}
</style>
</head>
<body>
<header>
  <h1>Насичення інтегратора і anti-windup</h1>
  <p>Що відбувається з ПІ-регулятором, коли вихід упирається в межу діапазону</p>
</header>
<main>

<!-- ================= КРИВА ================= -->

<!-- ================= ФІЛЬТРАЦІЯ ================= -->

<!-- ================= ANTI-WINDUP ================= -->
<section class="pane on" id="p3">
<div class="wrap">
  <div class="plot">
    <canvas id="c3" width="1100" height="430"></canvas>
    <canvas id="c3b" width="1100" height="330" style="margin-top:10px"></canvas>
    <div class="key">
      <span><i style="background:#C24428"></i>без anti-windup</span>
      <span><i style="background:#4F7A4A"></i>з anti-windup</span>
      <span><i style="background:#D8DEE3"></i>уставка / межа 100 %</span>
    </div>
  </div>
  <div class="side">
    <div class="ctl"><label>Ti, с <span id="vTi">90</span></label>
      <input type="range" id="ti" min="20" max="300" step="10" value="90"></div>
    <div class="ctl"><label>Kp, %/°C <span id="vKp">8</span></label>
      <input type="range" id="kp" min="2" max="20" step="1" value="8"></div>
    <div class="ctl"><label>Тривалість дефіциту потужності, хв <span id="vD">12</span></label>
      <input type="range" id="dur" min="0" max="24" step="2" value="12"></div>
    <div class="box warn"><h3>Сценарій</h3><p>Перші хвилини все штатно. Далі мережа просідає: навіть при клапані 100 % уставка недосяжна. Потім режим відновлюється.</p></div>
    <div class="read">
      <div><b id="rOv" style="color:#C24428">—</b><small>перерегулювання без захисту</small></div>
      <div><b id="rOv2" style="color:#4F7A4A">—</b><small>із захистом</small></div>
      <div><b id="rWu" style="color:#C24428">—</b><small>пік розрахованого виходу, %</small></div>
    </div>
    <div class="box"><h3>Як читати нижній графік</h3><p>Суцільна лінія — те, що реально йде на привід: вона впирається в 100 % і далі не росте. Пунктирна — те, що регулятор <i>розраховує</i>: інтегратор продовжує накопичувати й забирається далеко за межу. Різниця між ними і є накопичена величина, яку потім доводиться «розряджати».</p></div>
  </div>
</div>
</section>
</main>

<script>
/* ---------- утиліти малювання ---------- */
function Plot(cv, m){
  const g = cv.getContext('2d'); const W = cv.width, H = cv.height;
  m = Object.assign({l:78, r:26, t:26, b:58}, m||{});
  const px = x => m.l + (x - m.x0)/(m.x1 - m.x0)*(W - m.l - m.r);
  const py = y => H - m.b - (y - m.y0)/(m.y1 - m.y0)*(H - m.t - m.b);
  g.clearRect(0,0,W,H);
  g.font = '15px Calibri, sans-serif'; g.textBaseline = 'middle';
  return {
    g, px, py, W, H, m,
    grid(xs, ys, xl, yl){
      g.strokeStyle='#E8ECEF'; g.lineWidth=1; g.fillStyle='#63737F';
      ys.forEach(v=>{g.beginPath();g.moveTo(m.l,py(v));g.lineTo(W-m.r,py(v));g.stroke();
        g.textAlign='right';g.fillText(String(v),m.l-10,py(v));});
      xs.forEach(v=>{g.textAlign='center';g.fillText(String(v).replace('-','\u2212'),px(v),H-m.b+20);});
      g.strokeStyle='#B9C3CA';g.beginPath();g.moveTo(m.l,m.t);g.lineTo(m.l,H-m.b);
      g.lineTo(W-m.r,H-m.b);g.stroke();
      g.fillStyle='#63737F';g.textAlign='center';
      if(xl) g.fillText(xl,(m.l+W-m.r)/2,H-14);
      if(yl){g.save();g.translate(20,(m.t+H-m.b)/2);g.rotate(-Math.PI/2);g.fillText(yl,0,0);g.restore();}
    },
    line(pts, col, w, dash){
      g.strokeStyle=col; g.lineWidth=w||2.5; g.setLineDash(dash||[]);
      g.beginPath(); pts.forEach((p,i)=> i? g.lineTo(px(p[0]),py(p[1])) : g.moveTo(px(p[0]),py(p[1])));
      g.stroke(); g.setLineDash([]);
    },
    dot(x,y,col,r){g.fillStyle=col;g.beginPath();g.arc(px(x),py(y),r||7,0,7);g.fill();},
    label(t,x,y,col,al){g.fillStyle=col;g.textAlign=al||'left';g.font='700 15px Calibri, sans-serif';
      g.fillText(t,px(x),py(y));g.font='15px Calibri, sans-serif';},
    band(x0,x1,col){g.fillStyle=col;g.fillRect(px(x0),m.t,px(x1)-px(x0),H-m.t-m.b);}
  };
}
const $ = id => document.getElementById(id);
const fx = (v,d)=> v.toFixed(d===undefined?1:d).replace('.',',').replace('-','\u2212');


/* ---------- 3. anti-windup ---------- */
function sim(aw, Kp, Ti, dur){
  const N=3600, dt=1, tau=240, amb=15;           // 60 хв, τ об'єкта 4 хв
  const t0=600, t1=600+dur*60;                   // інтервал дефіциту потужності
  const SET=70;
  let T=SET, I=(SET-amb)/0.62;                   // стартуємо зі сталого режиму
  const out=[], sp=[], uu=[], uraw=[];
  for(let i=0;i<N;i++){
    const e=SET-T;
    const K=(i>t0 && i<t1) ? 0.51 : 0.62;        // досяжний максимум: 66 °C проти 77 °C
    const Iu=I + (Kp/Ti)*e*dt;
    const u0=Kp*e + Iu, us=Math.max(0,Math.min(100,u0));
    if(!aw || us===u0 || (us===100 && e<0) || (us===0 && e>0)) I=Iu;   // clamping
    const ucalc=Kp*e + I;                        // те, що регулятор «хоче»
    const u=Math.max(0,Math.min(100,ucalc));     // те, що реально йде на привід
    T += ((amb + K*u) - T)*dt/tau;
    out.push([i/60,T]); sp.push([i/60,SET]);
    uu.push([i/60,u]); uraw.push([i/60,ucalc]);
  }
  const after=out.filter(p=>p[0] > dur+10);
  return {out, sp, uu, uraw, peak: after.length ? Math.max(...after.map(p=>p[1])) : SET,
          wind: Math.max(...uraw.map(p=>p[1]))};
}
function draw3(){
  const Kp=+$('kp').value, Ti=+$('ti').value, dur=+$('dur').value;
  $('vKp').textContent=Kp; $('vTi').textContent=Ti; $('vD').textContent=dur;
  const a=sim(false,Kp,Ti,dur), b=sim(true,Kp,Ti,dur);
  const P=Plot($('c3'),{x0:0,x1:60,y0:62,y1:80});
  if(dur>0){ P.band(10, 10+dur, '#FBEDE8'); }
  P.grid([0,10,20,30,40,50,60],[64,66,68,70,72,74,76,78],'час, хв','T подачі, °C');
  if(dur>0) P.label('дефіцит потужності', 10.4, 78.6, '#C24428');
  else P.label('дефіциту немає — обидва алгоритми поводяться однаково', 2, 78.6, '#63737F');
  P.line(a.sp,'#D8DEE3',2,[7,5]);
  P.line(a.out,'#C24428',3); P.line(b.out,'#4F7A4A',3);
  $('rOv').textContent  = '+'+fx(Math.max(0,a.peak-70),1);
  $('rOv2').textContent = '+'+fx(Math.max(0,b.peak-70),1);

  // нижня панель: вихід регулятора
  const top = Math.min(700, Math.max(140, Math.ceil(a.wind*1.18/50)*50));
  const step = top<=200?50 : top<=400?100 : 200;
  const ticks=[]; for(let v=0; v<=top; v+=step) ticks.push(v);
  const clip = pts => pts.map(p=>[p[0], Math.min(top, p[1])]);
  const Q=Plot($('c3b'),{x0:0,x1:60,y0:0,y1:top,t:22,b:50});
  if(dur>0){ Q.band(10, 10+dur, '#FBEDE8'); }
  Q.grid([0,10,20,30,40,50,60],ticks,'час, хв','вихід регулятора, %');
  Q.line([[0,100],[60,100]],'#D8DEE3',2,[7,5]);
  Q.label('межа 100 % — клапан відкритий повністю', 21, 100+top*0.045, '#63737F');
  Q.line(clip(a.uraw),'#C24428',2.2,[5,4]);      // розрахований вихід без захисту
  Q.line(a.uu,'#C24428',3);                      // фактичний вихід на привід
  Q.line(b.uu,'#4F7A4A',3);
  if(a.wind>110) Q.label('розрахований вихід: ' + Math.round(a.wind) + ' %',
                          12, Math.min(top*0.96, a.wind+top*0.05), '#C24428');
  $('rWu').textContent = Math.round(a.wind);
}
['kp','ti','dur'].forEach(id=>$(id).addEventListener('input',draw3));

draw3();
</script>
<footer>
  <a href="../index.html">← Каталог прикладів</a>
  <span>Автоматизація інженерних систем будівель · CC BY 4.0</span>
</footer>
</body>
</html>
